import Array "mo:base/Array";
import Float "mo:base/Float";
import Int "mo:base/Int";
import Nat "mo:base/Nat";
import Nat64 "mo:base/Float";
import Debug "mo:base/Debug";
import Nat32 "mo:base/Nat32";
import Buffer "Buffer2";
import Random "mo:base/Random";
import Time "mo:base/Time";
import Text "mo:base/Text";
import Iter "mo:base/Iter";
import Option "mo:base/Option";
import Nat8 "mo:base/Nat8";

module{

    public func poly(coeff: [Float], x: Float): Float {
        var sum : Float = 0.00;
        var i = 0;
        while (i < coeff.size()){
            sum += coeff[i] * Float.pow(x, Float.fromInt((coeff.size() - i - 1)));
            i += 1;
            
        };
        return sum;
    };


    // This function is a simple way of getting a random natural number between 0 and SCOPE
    // Since it uses the Time.now() method as well and maps the repeated remainders to
    // arbitrary string sequences, apparent randomness is high. However, since epoch values 
    // are in a way, deterministic, this isn't true/quantum randomness. However, it should be 
    // usable for most practical purposes.   
    // The buffer is mainly to add another layer of entropy. Any buffer that serves no added
    // purpose will suffice.
    public func Rand2(scope: Nat8, b: Buffer.Buffer2<Nat>): Nat {
        var t = Time.now();
        b.add(10);
        var div : Int = 10;
        var bsize  : Int = b.size();
        t += bsize;
        var res = "";
        var i = 1;
        while (t >= div){
            let remainder = t % (div);
            switch remainder {
                case 0 {
                    res := res # substring("a0ZKlN0o", i);
                };
                case 1 {
                    res := res # substring("b1YJmO9p", i);
                };
                case 2 {
                    res := res # substring("c2XInP8q", i);
                };
                case 3 {
                    res := res # substring("d3WHoQ7r", i);
                };
                case 4 {
                    res := res # substring("e4VGpR6s", i);
                };
                case 5 {
                    res := res # substring("f5UFqS5t", i);
                };
                case 6 {
                    res := res # substring("g6TErT4u", i);
                };
                case 7 {
                    res := res # substring("h7SDsU3v", i);
                };
                case 8 {
                    res := res # substring("i8RCtV2w", i);
                };
                case 9 {
                    res := res # substring("j9QBuW1x", i);
                };
                case _{
                    res := res # substring("zPAvX0y", i);
                };
                
            };
            i += 1;
            t /= div;
            
            
        };
        
        
        let rand = Random.Finite(Text.encodeUtf8(res));
        let _res = rand.range(scope);
        let _val = Option.get(_res, Nat8.toNat(scope/2));
        return _val % Nat8.toNat(scope);
    };

    public func cos(x: Float): Float {
        return Float.cos(x);
    };

    public func sin(x: Float): Float {
        return Float.sin(x);
    };

    public func cosh(x: Float): Float {
        let res = 1.0 + Float.pow(x, 2.0)/2.0 + Float.pow(x, 4.0)/24.0 + Float.pow(x, 6.0)/720.0 + Float.pow(x, 8.0)/40320.0 + Float.pow(x, 10.0)/3628800.0;
        return res;
    };

    public func sinh(x: Float): Float {
        let res = x + Float.pow(x, 3.0)/6.0 + Float.pow(x, 5.0)/120.0 + Float.pow(x, 7.0)/5040.0 + Float.pow(x, 9.0)/362880.0 + Float.pow(x, 11.0)/39916800.0;
        return res;
    };
    
    public type Complex = {
         re: Float;
         im: Float;
    };

    public func add_complex(c1: Complex, c2: Complex):  Complex {
        return {
            re = c1.re + c2.re;
            im = c1.im + c2.im;
        };
    };

    public func subtract_complex(c1: Complex, c2: Complex):  Complex {
        return {
            re = c1.re - c2.re;
            im = c1.im - c2.im;
        };
    };

    public func multiply_complex(c1: Complex, c2: Complex):  Complex {
        return {
            re = (c1.re * c2.re) - (c1.im * c2.im);
            im = (c1.im * c2.re) + (c1.re * c2.im);
        };
    };

    public func complex_sum(c1: Complex, c2: Complex):  async Complex {
        return {
            re = c1.re + c2.re;
            im = c1.im + c2.im;
        };
    };

    public func complex_diff(c1: Complex, c2: Complex):  async Complex {
        return {
            re = c1.re - c2.re;
            im = c1.im - c2.im;
        };
    };

    public func complex_prod(c1: Complex, c2: Complex): async Complex {
        return {
            re = (c1.re * c2.re) - (c1.im * c2.im);
            im = (c1.im * c2.re) + (c1.re * c2.im);
        };
    };

    public func square_norm(c: Complex):  Float {
        return (c.re ** 2) + (c.im ** 2);
    };

    public func norm(c: Complex):  Float {
        return ((c.re ** 2) + (c.im ** 2)) ** (0.5);
    };

    public func inverse_complex(c: Complex):  Complex {
        let sq_norm : Float = (c.re ** 2) + (c.im ** 2);
        return {
            re = c.re/sq_norm;
            im = - c.im/sq_norm;
        };
    };

    public func complex_square_norm(c: Complex): async Float {
        return (c.re ** 2) + (c.im ** 2);
    };

    public func complex_norm(c: Complex): async Float {
        return ((c.re ** 2) + (c.im ** 2)) ** (0.5);
    };

    public func complex_inverse(c: Complex): async Complex {
        let sq_norm : Float = (c.re ** 2) + (c.im ** 2);
        return {
            re = c.re/sq_norm;
            im = - c.im/sq_norm;
        };
    };

    public func complex_sin(c: Complex): async Complex {
        return {
            re = sin(c.re) * cosh(c.im);
            im = cos(c.re) * sinh(c.im);
        };
    };

    public func complex_cos(c: Complex): async Complex {
        return {
            re = cos(c.re) * cosh(c.im);
            im = - (sin(c.re) * sinh(c.im));
        };
    };

    
    public func mean(arr : [Float]): ?Float{
        var sum : Float = 0.0;
        for (item in arr.vals()){
            sum += item;
        };
        let size : Int = arr.size();
        if (arr.size() == 0){
            return null;
        }
        else{
            return ?(Float.div(sum,Float.fromInt(size)));
        };
    };

    public func sdeviation(arr: [Float]): ?Float{
        let size : Int = arr.size();
        if (size == 0){
            return null;
        };
        var sum : Float = 0.0;
        for (item in arr.vals()){
            sum += item;
        };
        let mean = (Float.div(sum,Float.fromInt(size)));
        var sum2 : Float = 0.0;
        for (item in arr.vals()){
            sum2 += (item - mean)**2;
        };
        return ?((Float.div(sum2, Float.fromInt(size)))**0.5) ;
        
    };

    public func covariance(arr1: [Float], arr2: [Float]): ?Float{
        let size1 : Int = arr1.size();
        let size2 : Int = arr2.size();
        if (size1 <= 1  or size1 != size2){
            return null;
        };
        var sum : Float = 0.0;
        for (item in arr1.vals()){
            sum += item;
        };
        let mean1 = (Float.div(sum,Float.fromInt(size1)));
        sum := 0;
        for (item in arr2.vals()){
            sum += item;
        };
        let mean2 = (Float.div(sum,Float.fromInt(size2)));
        var i = 0;
        sum := 0;
        while (i < size1){
            sum += (arr1[i] - mean1)*(arr2[i] - mean2);
            i += 1;
        };
        return ?(Float.div(sum, Float.fromInt(size2 - 1)));

    };

    public func weightedMean(arr : [Float], minWeight : Float, weightIncrement : Float) : ?Float{
        var sum : Float = 0.0;
        var deno : Float = 0.0;
        var i : Float = 1.0;
        for (item in arr.vals()){
            sum += item*minWeight*(weightIncrement**(i-1));
            deno += minWeight*(weightIncrement**(i-1));
            i += 1;
        };
        if (arr.size() == 0){
            return null;
        }
        else {
            return ?(sum/deno);
        };

    };

    public func geometricMean(arr : [Float]): ?Float{
        if (arr.size() == 0){
            return null;
        };
        var product : Float = 1.0;
        for (item in arr.vals()){
            product *= item;
        };
        let size : Int = arr.size();
        
        return ?(product**(1/Float.fromInt(size)));
    };

    public func harmonicMean(arr: [Float]): ?Float {
        if (arr.size() == 0) {
            return null;
        };
        var inv_sum : Float = 0.00;
        for (item in arr.vals()){
            if (item == 0.00){
                return null;
            }
            else {
                inv_sum += 1 / item;
            };
        };
        var inv_mean : Float = inv_sum / Float.fromInt(arr.size());
        return ?(1 / inv_mean);
    };

    public func median(arr : [Float]): ?Float{
        if (arr.size() == 0){
            return null;
        };
        var newArr : [var Float] = Array.thaw(arr);
        Array.sortInPlace<Float>(newArr, Float.compare);
        
        if (arr.size() % 2 == 1){
            return ?(newArr[(arr.size() - 1)/2]);
        }
        else {
            var x = newArr[(arr.size()/2 - 1)];
            var y = newArr[arr.size()/2];
            
            return ?((x + y)/2);
        };

    };

    public func mode(arr : [Float]): ?Float{
        if (arr.size() == 0){
            return null;
        };
        var newArr : [var Float] = Array.thaw(arr);
        Array.sortInPlace<Float>(newArr, Float.compare);

        var unique_el : [Float] = [newArr[0]];
        var occurences : [var Nat] = [var 1];
        

        var i = 1;
        while (i < newArr.size()) {
            if (newArr[i] > unique_el[unique_el.size() - 1]){
                unique_el := Array.append(unique_el, Array.make(newArr[i]));
                occurences := Array.thaw(Array.append<Nat>(Array.freeze<Nat>(occurences), [1]));
            }
            else {
                occurences[occurences.size() - 1] += 1;
            };
            i += 1;
        };
        
        var max_count = 0;

        i := 0;

        while (i < occurences.size()){
            if (max_count < occurences[i]){
                max_count := occurences[i];
            };
            i += 1;
        };
        
        i := 0;

        var sum = 0.00;
        var peak_count = 0;
        while (i < unique_el.size()){
            if (occurences[i] == max_count){
                sum += unique_el[i];
                peak_count += 1;
            };
            i += 1;
        };
        
        return ?(sum/Float.fromInt(peak_count));
        

    };

    public func rootMeanSquare(arr: [Float]): ?Float{
        var sum : Float = 0.0;
        for (item in arr.vals()){
            sum += item*item;
        };
        let size : Int = arr.size();
        if (size == 0){
            return null;
        }
        else{
            return ?((Float.div(sum,Float.fromInt(size)))**0.5);
        };
    };

    public func rootMeanCube(arr: [Float]): ?Float{
        var sum : Float = 0.0;
        for (item in arr.vals()){
            sum += item*item*item;
        };
        let size : Int = arr.size();
        if (size == 0){
            return null;
        }
        else{
            return ?((Float.div(sum,Float.fromInt(size)))**0.333333);
        };
    };

    public func arithmeticProgression(term1: Float, cd: Float, n: Nat): [Float]{
        var res: [Float] = [];
        var i = 0;
        while (i < n){
            res := Array.append(res, [(term1 + Float.fromInt(i)*cd)]);
            i += 1;
        };
        return res;
    };

    public func geometricProgression(term1: Float, cr: Float, n: Nat): [Float]{
        var res: [Float] = [];
        var i = 0;
        while (i < n){
            res := Array.append(res, [(term1 * cr**(Float.fromInt(i)))]);
            i += 1;
        };
        return res;
    };

    public func arithmeticoGeometricProgression(term1: Float, cd: Float, cr: Float, n: Nat): [Float]{
        var res: [Float] = [];
        var i = 0;
        while (i < n){
            res := Array.append(res, [((term1 + Float.fromInt(i)*cd) * cr**(Float.fromInt(i)))]);
            i += 1;
        };
        return res;
    };

    public func normalize(arr: [Float]): ?[Float]{
        var size = arr.size();
        var res: [Float] = [];
        if (size == 0){
            return ?res;
        };
        var min: Float = arr[0];
        var max: Float = arr[0];
        var i = 1;
        while (i < size){
            if (max < arr[i]){
                max := arr[i];
            };
            if (min > arr[i]){
                min := arr[i];
            };
            i += 1;
        } ;
        if (max == min){
            return null;
        };
        i := 0;
        while (i < size){
            res := Array.append(res, [(arr[i] - min)/(max - min)]);
            i += 1;
        };
        return ?res;
    };

    public func zNormalize(arr: [Float]): ?[Float]{
        let size : Int = arr.size();
        var res : [Float] = [];
        if (size == 0){
            return ?res;
        };
        var sum : Float = 0.0;
        for (item in arr.vals()){
            sum += item;
        };
        let mean = (Float.div(sum,Float.fromInt(size)));
        var sum2 : Float = 0.0;
        for (item in arr.vals()){
            sum2 += (item - mean)**2;
        };
        var sd = ((Float.div(sum2, Float.fromInt(size)))**0.5) ;
        if (sd == 0){
            return null;
        };
        var i = 0;
        while (i < size){
            res := Array.append(res, [(arr[i] - mean)/sd]);
            i += 1;
        };
        return ?res;
        
    };

    public func clipNormalize(arr: [Float], range: Nat): ?[Float]{
        let size : Int = arr.size();
        var res : [Float] = [];
        if (size == 0){
            return ?res;
        };
        if (range > 100 or range == 0){
            return null;
        };
        var sum : Float = 0.0;
        for (item in arr.vals()){
            sum += item;
        };
        let mean = (Float.div(sum,Float.fromInt(size)));
        let min = mean - mean * Float.div(Float.fromInt(range), 100.00);
        let max = mean + mean * Float.div(Float.fromInt(range), 100.00);
        var i = 0;
        var el : Float = 0.00;
        while (i < size){
            el := arr[i];
            if (arr[i] > max){
                el := max;
            };
            if (arr[i] < min){
                el := min;
            };
            res := Array.append(res, [el]);
            i += 1;
        };
        return ?res;
        
    };

    public func bucket(arr: [Float], n: Nat): ?[var Float]{
        var res: [var Float] = Array.thaw([]);
        let size = arr.size();
        if (size == 0){
            return ?res;
        };
        if (n == 0 or n == 1){
            return null;
        };
        var min: Float = arr[0];
        var max: Float = arr[0];
        var i = 1;
        while (i < size){
            if (max < arr[i]){
                max := arr[i];
            };
            if (min > arr[i]){
                min := arr[i];
            };
            i += 1;
        } ;
        if (max == min){
            return null;
        };
        let interval : Float = (max - min)/Float.fromInt(n);
        i := 0;
        while (i < n){
            res := Array.thaw(Array.append(Array.freeze(res), [0.00]));
            i += 1;
        };
        i := 1;
        for (item in arr.vals()){
            while (min + Float.fromInt(i)* interval < item){
                i += 1;
            };
            Debug.print(debug_show i);
            res[i-1] := res[i-1] + 1.0;
            i := 1;
        };
        return ?res;


    };

    public func predict_next(arr: [Float], recency_factor: Float): ?Float {
        if (recency_factor >= 1.0 or recency_factor <= 0.0){
            return null;
        };
        if (arr.size() == 0){
            return null;
        };
        var isStrictlyIncreasing = true;
        var isStrictlyDecreasing = true;
        if (arr.size() == 1){
            isStrictlyDecreasing := false;
            isStrictlyIncreasing := false;
        };
        var i = 1;
        while (i < arr.size()){
            if (arr[i - 1] > arr[i]){
                isStrictlyIncreasing := false;
            };
            if (arr[i - 1] < arr[i]){
                isStrictlyDecreasing := false;
            };
            i += 1;
        };
        var sum: Float = 0.00;
        var div: Float = 0.00;
        i := 1;

        if (isStrictlyIncreasing){
            while ( i < arr.size()){
                sum +=  (arr[i] - arr[i - 1]) * Float.pow(1.00 + recency_factor, Float.fromInt(i));
                div += Float.pow(1.00 + recency_factor, Float.fromInt(i));
                i += 1;
            };
            return ?(arr[arr.size() - 1] + sum/div);
            
        };

        if (isStrictlyDecreasing){
            while ( i < arr.size()){
                sum +=  (arr[i] - arr[i - 1]) * Float.pow(1.00 + recency_factor, Float.fromInt(i));
                div += Float.pow(1.00 + recency_factor, Float.fromInt(i));
                i += 1;
            };
            return ?(arr[arr.size() - 1] - sum/div);
            
        };
        
        sum := 0.00;
        div := 0.00;
        i := 0;
        
        while (i < arr.size()){
            sum += (arr[i] * Float.pow(1.00 + recency_factor, Float.fromInt(i)));
            div += Float.pow(1.00 + recency_factor, Float.fromInt(i));
            i += 1;
        };
        return ?(sum/div);

    };

    public func correlation(arr1: [Float], arr2: [Float]): ?Float{
        if (arr1.size() != arr2.size()){
            return null;
        };
        let mean1_ = mean(arr1);
        let mean2_ = mean(arr2);
        var mean1: Float = 0.0;
        var mean2: Float = 0.0;
        switch mean1_{
            case null{
                return null;
            };
            case (?float){
                mean1 := float;
            };
        };
        switch mean2_{
            case null{
                return null;
            };
            case (?float){
                mean2 := float;
            };
        };
        var num : Float = 0.0;
        var den1 : Float = 0.0;
        var den2 : Float = 0.0;
        var i = 0;
        while (i < arr1.size()){
            num += ((arr1[i]-mean1)*(arr2[i]-mean2));
            den1 += (arr1[i]-mean1)**2;
            den2 += (arr2[i]-mean2)**2;
            i += 1;
        };
        let den : Float = (den1 * den2)**(0.5);
        if (den == 0){
            return null;
        }
        else {
            return ?(num/den);
        };
    };

    public func linearRegression(arr1: [Float], arr2: [Float]): ?(Float, Float){
        if (arr1.size() != arr2.size()){
            return null;
        };
        
        var i = 0;
        let size : Int = arr1.size();
        if (size == 0){
            return null;
        };
        var sumX = 0.0;
        var sumX2 = 0.0;
        var sumY = 0.0;
        var sumXY = 0.0;
        while (i < arr1.size()){
            sumX := sumX + arr1[i];
            sumX2 := sumX2 + arr1[i]*arr1[i];
            sumY := sumY + arr2[i];
            sumXY := sumXY + arr1[i]*arr2[i];
            i += 1;
        };
        var b: Float = (Float.fromInt(size)*sumXY-sumX*sumY)/(Float.fromInt(size)*sumX2-sumX*sumX);
        var a: Float = (sumY - b*sumX)/Float.fromInt(size);
        // best fit equation being a + b*x
        return ?(a,b);

    };

    public func kNearestNeighbors2(arr: [(Float, Float, Text)], inputVal: (Float, Float), classifications: [Text]): ?Text{
        if (arr.size() == 0){
            return null;

        };
        var i: Nat = 0;
        var d: [var (Int, Float)] = Array.thaw([]);
        var s1: Float = 0.0;
        var s2: Float = 0.0;
        var k1 = 0.0;
        var k2 = 0.0;
        while (i < arr.size()){
            s1 := s1 + arr[i].0;
            s2 := s2 + arr[i].1;
            i += 1;
        };
        i := 0;
        while(i < arr.size()) {
            var ind: Int = i;
            k1 := (arr[i].0 - inputVal.0)/s1;
            k2 := (arr[i].1 - inputVal.1)/s2;
            // Note: This is a simplified implementation using normalization with equal weight for the trait columns
            // More advanced model logic can be easily built in its place
            if (k1 + k2 < 0) {
                d := Array.thaw(Array.append(Array.freeze(d), Array.make((ind, -k1 -k2))));
            

            } 
            else {
               d := Array.thaw(Array.append(Array.freeze(d), Array.make((ind, k1 + k2))));
               
            };
            i += 1;
        };
        i := 0;
        var l: Int = 0;
        var j = 0;
        var k = 0.0;
        while(i < arr.size()) {
            while(j + 1 < arr.size()) {
                if (d[j].1 > d[j + 1].1) {
                    k := d[j].1;
                    d[j] := (d[j].0,d[j+1].1);
                    d[j+1] := (d[j+1].0, k);
                    
            
                    l := d[j].0;
                    d[j] := (d[j+1].0, d[j].1);
                    d[j+1] := (l,d[j+1].1);
                    
                };
                j += 1;
            };
            i += 1;
            j := 0;
        };
        var classificationCount : [var Nat] = Array.thaw([]);
        i := 0;
        while (i < classifications.size()){
            classificationCount := Array.thaw(Array.append(Array.freeze(classificationCount), Array.make(0)));
            i += 1;
        };
        i := 0;
        j := 0;
        while(i < arr.size()) {
            l := d[i].0;
            while (j < classifications.size()){
                if (arr[i].2 ==  classifications[j]) {
                    classificationCount[j] += 1;
                };
                j += 1;
            };
            i += 1;
            j := 0;
    
        };

        i := 0;
        var max = 0;
        var maxInd = 0;
        while (i < classificationCount.size()){
            if (classificationCount[i] > max){
                max := classificationCount[i];
                maxInd := i;
            };
            i += 1;
        };




        return (?classifications[maxInd]);
    };

    func  bitReverse(_n: Nat32, bits: Nat32): Nat32 {
        var reversedN: Nat32 = _n;
        var count = bits - 1;
        var n = _n;
        n >>= 1;
        while (n > 0) {
            reversedN := (reversedN << 1) | (n & 1);
            count -= 1;
            n >>= 1;
        };

        return ((reversedN << count) & ((1 << bits) - 1));
    };
    

    public func fast_fourier_transform_input_permutation(length: Nat32) : [Nat] {
        
        var length_nat = Nat32.toNat(length);
        var result = Buffer.Buffer2<Nat>(length_nat);
        
        var i = 0;
        while (i < length_nat) {
            result.add(i);
            i += 1;
        };
        var reverse: Nat32 = 0;
        var position: Nat32 = 1;
        
        while (position < length) {
            var bit = length >> 1;
            while (bit & reverse != 0) {
                reverse ^= bit;
                bit >>= 1;
            };
            reverse ^= bit;
            // This is equivalent to adding 1 to a reversed number
            if (position < reverse) {
                // Only swap each element once
                var temp = result.toArray()[Nat32.toNat(position)];
                result.put(Nat32.toNat(position), result.toArray()[Nat32.toNat(reverse)]);
                result.put(Nat32.toNat(reverse), temp);
                
            };
            position += 1;
        };
        return result.toArray();
    };

    

    //Binary Approach that Works for Number of Points that are a Power of 2
    public func fast_fourier_transform(b: Buffer.Buffer2<Complex>) : ?Buffer.Buffer2<Complex>{
        var buffer = b.clone();
        var bits : Nat32 = 0;
        while (Nat32.toNat(2**bits) < buffer.size()){
            bits += 1;
        };
        if (Nat32.toNat(2**bits) != buffer.size()){
            return null;
        };
        
        
        var j: Nat32 = 1;
        while (Nat32.toNat(j) < buffer.size() / 2) {

            var swapPos = bitReverse(j, bits);
            var temp = buffer.get(Nat32.toNat(j));
            buffer.put(Nat32.toNat(j), buffer.get(Nat32.toNat(swapPos)));
            buffer.put(Nat32.toNat(swapPos), temp);
            j += 1;
        };
        var N : Nat32= 2;
        while (Nat32.toNat(N) <= buffer.size()) {
            var i = 0;
            while (i < buffer.size()) {
                var k = 0;
                while (k < Nat32.toNat(N) / 2) {

                    var evenIndex = i + k;
                    var oddIndex = i + k + (Nat32.toNat(N) / 2);
                    var even = buffer.get(evenIndex);
                    var odd = buffer.get(oddIndex);

                    var term: Float = (-2.0 * 3.1416 * Float.fromInt(k)) /  Float.fromInt(Nat32.toNat(N));
                    var exp :  Complex= {
                        re=cos(term);
                        im= sin(term);
                    };
                    exp := multiply_complex(exp, odd);

                    buffer.put(evenIndex, add_complex(even, exp));
                    buffer.put(oddIndex, subtract_complex(even, exp));
                    k += 1;
                };
                i += Nat32.toNat(N);
            };
            N <<= 1;
        };
        return ?buffer;
    };

    func substring(t: Text, size: Nat): Text {
        if (size == 0){
            return "";
        };
        var i = 0;
        var res = "";
        var arr = Iter.toArray(t.chars());
        while (i < t.size() and i < size){
            res := res # Text.fromChar(arr[i]);
            i += 1;
        };
        return res;
    };

};